fbus,tbus,rateA
40006,40007,0
10001,10022,99999
10001,10228,99999
10022,10093,99999
10022,10033,99999
10022,11016,99999
10022,10025,99999
10022,10525,99999
10022,10228,99999
10022,10558,99999
10022,10750,99999
10022,10570,99999
10022,13504,99999
10025,10093,99999
10025,10033,99999
10025,11016,99999
10025,10525,99999
10025,10228,99999
10025,10558,99999
10025,10750,99999
10025,13504,99999
10033,10093,99999
10033,10035,99999
10033,11016,99999
10033,10228,99999
10033,10750,99999
10033,13504,99999
10035,10093,99999
10035,13504,99999
10093,21647,99999
10093,21121,99999
10093,13446,99999
10093,20136,99999
10093,13000,99999
10093,20007,99999
10093,13366,99999
10093,11016,99999
10093,10600,99999
10093,10677,99999
10093,10228,99999
10093,10558,99999
10093,10750,99999
10093,10570,99999
10093,13504,99999
10228,74235,99999
10228,11016,99999
10228,10600,99999
10228,74053,99999
10228,10677,99999
10228,10525,99999
10228,10558,99999
10228,10750,99999
10228,10570,99999
10228,13504,99999
10525,11016,99999
10525,10558,99999
10525,10750,99999
10525,13504,99999
10558,74235,99999
10558,11016,99999
10558,10600,99999
10558,10677,99999
10558,10750,99999
10558,10570,99999
10558,13504,99999
10570,74235,99999
10570,11016,99999
10570,10600,99999
10570,10677,99999
10570,10750,99999
10570,13504,99999
10600,13446,99999
10600,11016,99999
10600,10677,99999
10600,10750,99999
10600,13504,99999
10677,74235,99999
10677,74132,99999
10677,13446,99999
10677,77173,99999
10677,74001,99999
10677,11016,99999
10677,10750,99999
10677,13504,99999
10750,74235,99999
10750,13446,99999
10750,11016,99999
10750,74053,99999
10750,13504,99999
11016,74235,99999
11016,13446,99999
11016,74053,99999
11016,13504,99999
13000,20000,99999
13000,20007,99999
13000,13504,99999
13366,21647,99999
13366,21121,99999
13366,20136,99999
13366,30001,99999
13366,20007,99999
13366,13504,99999
13420,74001,99999
13420,13504,99999
13446,74235,99999
13446,74001,99999
13446,13504,99999
13504,23060,99999
13504,23054,99999
13504,23017,99999
13504,21647,99999
13504,74235,99999
13504,21121,99999
13504,20026,99999
13504,20136,99999
13504,74001,99999
13504,25289,99999
13504,30001,99999
13504,20007,99999
13504,23377,99999
20000,20007,99999
20007,21647,99999
20007,21121,99999
20007,20136,99999
20026,23054,99999
20026,21647,99999
20026,21121,99999
20026,20136,99999
20026,30001,99999
20026,23377,99999
20136,23060,99999
20136,23054,99999
20136,23017,99999
20136,21647,99999
20136,21121,99999
20136,25830,99999
20136,25289,99999
20136,30001,99999
20136,26133,99999
20136,23377,99999
21121,23060,99999
21121,23054,99999
21121,23017,99999
21121,21647,99999
21121,25289,99999
21121,30001,99999
21121,26133,99999
21121,23377,99999
21647,23060,99999
21647,23054,99999
21647,23017,99999
21647,25830,99999
21647,25289,99999
21647,30001,99999
21647,26133,99999
21647,23377,99999
23017,23060,99999
23017,23054,99999
23017,25830,99999
23017,25289,99999
23017,30001,99999
23017,26133,99999
23017,23377,99999
23054,23060,99999
23054,25830,99999
23054,25289,99999
23054,30001,99999
23054,26133,99999
23054,23377,99999
23060,25289,99999
23060,30001,99999
23060,26133,99999
23060,23377,99999
23263,30220,99999
23263,30207,99999
23263,30144,99999
23263,30374,99999
23377,28099,99999
23377,28078,99999
23377,25830,99999
23377,25714,99999
23377,25618,99999
23377,25598,99999
23377,25403,99999
23377,25439,99999
23377,25289,99999
23377,30001,99999
23377,26100,99999
23377,26133,99999
25160,28099,99999
25160,28078,99999
25160,25375,99999
25160,25675,99999
25160,25830,99999
25160,25714,99999
25160,25618,99999
25160,25598,99999
25160,25403,99999
25160,25439,99999
25160,25289,99999
25160,26100,99999
25160,26133,99999
25289,28667,99999
25289,28549,99999
25289,28365,99999
25289,28122,99999
25289,28099,99999
25289,28078,99999
25289,40787,99999
25289,40004,99999
25289,25375,99999
25289,25675,99999
25289,25830,99999
25289,25714,99999
25289,25618,99999
25289,25598,99999
25289,25403,99999
25289,25439,99999
25289,30001,99999
25289,30220,99999
25289,30207,99999
25289,30144,99999
25289,30374,99999
25289,26100,99999
25289,26133,99999
25289,40844,99999
25375,28549,99999
25375,28365,99999
25375,28099,99999
25375,28078,99999
25375,25675,99999
25375,25830,99999
25375,25714,99999
25375,25618,99999
25375,25598,99999
25375,25403,99999
25375,25439,99999
25375,26100,99999
25375,26133,99999
25403,28667,99999
25403,28549,99999
25403,28365,99999
25403,28099,99999
25403,28078,99999
25403,25675,99999
25403,25830,99999
25403,25714,99999
25403,25618,99999
25403,25598,99999
25403,25439,99999
25403,26100,99999
25403,26133,99999
25439,28667,99999
25439,28549,99999
25439,28365,99999
25439,28099,99999
25439,28078,99999
25439,25675,99999
25439,25830,99999
25439,25714,99999
25439,25618,99999
25439,25598,99999
25439,26100,99999
25439,26133,99999
25598,28667,99999
25598,28549,99999
25598,28365,99999
25598,28122,99999
25598,28099,99999
25598,28078,99999
25598,25675,99999
25598,25830,99999
25598,25714,99999
25598,25618,99999
25598,26100,99999
25598,26133,99999
25618,28099,99999
25618,28078,99999
25618,25675,99999
25618,25830,99999
25618,25714,99999
25618,26100,99999
25618,26133,99999
25675,28099,99999
25675,28078,99999
25675,25830,99999
25675,25714,99999
25675,26100,99999
25675,26133,99999
25714,28667,99999
25714,28549,99999
25714,28365,99999
25714,28122,99999
25714,28099,99999
25714,28078,99999
25714,25830,99999
25714,30220,99999
25714,30207,99999
25714,30374,99999
25714,26100,99999
25714,26133,99999
25830,28667,99999
25830,28549,99999
25830,28365,99999
25830,28099,99999
25830,28078,99999
25830,26100,99999
25830,26133,99999
26100,28667,99999
26100,28549,99999
26100,28365,99999
26100,28122,99999
26100,28099,99999
26100,28078,99999
26100,26133,99999
26133,28099,99999
26133,28078,99999
26133,30001,99999
28078,28667,99999
28078,28549,99999
28078,28365,99999
28078,28122,99999
28078,28099,99999
28099,28667,99999
28099,28549,99999
28099,28365,99999
28099,28122,99999
28099,40004,99999
28099,30220,99999
28099,30207,99999
28099,30374,99999
28099,40844,99999
28365,28667,99999
28365,28549,99999
28365,40994,99999
28365,40961,99999
28365,40160,99999
28365,40008,99999
28365,40004,99999
28365,30374,99999
28365,40844,99999
28549,28667,99999
28549,40994,99999
28549,40961,99999
28549,40367,99999
28549,40369,99999
28549,40003,99999
28549,40160,99999
28549,40008,99999
28549,40004,99999
28549,40281,99999
28549,30220,99999
28549,30207,99999
28549,30374,99999
28549,40279,99999
28549,40162,99999
28549,40844,99999
28667,40994,99999
28667,40961,99999
28667,40004,99999
28667,30220,99999
28667,30207,99999
28667,30374,99999
28667,40844,99999
30001,50024,99999
30001,74104,99999
30144,40787,99999
30144,30221,99999
30144,30146,99999
30144,30205,99999
30144,30220,99999
30144,30207,99999
30144,30374,99999
30146,40787,99999
30146,30221,99999
30146,30205,99999
30146,30220,99999
30146,30207,99999
30146,30374,99999
30205,50000,99999
30205,40787,99999
30205,30221,99999
30205,30220,99999
30205,30207,99999
30205,30374,99999
30207,50024,99999
30207,50000,99999
30207,40787,99999
30207,40008,99999
30207,30221,99999
30207,30220,99999
30207,30374,99999
30220,50024,99999
30220,50000,99999
30220,40787,99999
30220,40008,99999
30220,30221,99999
30220,30374,99999
30221,50024,99999
30221,50000,99999
30221,40787,99999
30221,30374,99999
30374,50024,99999
30374,40787,99999
30374,40008,99999
40001,40003,99999
40001,40004,99999
40003,40004,99999
40003,40050,99999
40004,40994,99999
40004,40961,99999
40004,40367,99999
40004,40369,99999
40004,40160,99999
40004,40008,99999
40004,40281,99999
40004,40279,99999
40004,40162,99999
40004,40844,99999
40006,40008,99999
40008,40994,99999
40008,40787,99999
40008,40844,99999
40050,40994,99999
40050,40844,99999
40160,40994,99999
40160,40961,99999
40160,40367,99999
40160,40369,99999
40160,40787,99999
40160,40595,99999
40160,40281,99999
40160,40279,99999
40160,40162,99999
40160,40844,99999
40162,40994,99999
40162,40961,99999
40162,40367,99999
40162,40369,99999
40162,40787,99999
40162,40595,99999
40162,40281,99999
40162,40279,99999
40162,40844,99999
40279,40994,99999
40279,40961,99999
40279,40367,99999
40279,40369,99999
40279,40787,99999
40279,40595,99999
40279,40281,99999
40279,40844,99999
40281,80007,99999
40281,40994,99999
40281,40961,99999
40281,40367,99999
40281,40369,99999
40281,40787,99999
40281,40595,99999
40281,40844,99999
40367,80007,99999
40367,40994,99999
40367,40961,99999
40367,40369,99999
40367,40691,99999
40367,40595,99999
40367,40844,99999
40369,80007,99999
40369,40994,99999
40369,40961,99999
40369,40691,99999
40369,40595,99999
40369,40844,99999
40595,80007,99999
40595,40994,99999
40595,40961,99999
40595,40691,99999
40595,40844,99999
40602,40691,99999
40691,60194,99999
40691,60003,99999
40691,40994,99999
40691,40961,99999
40691,40844,99999
40787,50316,99999
40787,50024,99999
40787,50000,99999
40787,40994,99999
40787,40844,99999
40844,80007,99999
40844,40994,99999
40844,40961,99999
40961,80007,99999
40961,40994,99999
40994,80007,99999
50000,50316,99999
50000,50024,99999
50007,70155,99999
50007,50316,99999
50007,50196,99999
50007,50024,99999
50024,70155,99999
50024,50316,99999
50024,50196,99999
50196,70155,99999
50196,70000,99999
50196,50316,99999
50316,70155,99999
50316,70000,99999
53000,53002,99999
53002,60577,99999
53012,80007,99999
60000,60194,99999
60000,60003,99999
60003,60194,99999
60194,77001,99999
60194,70063,99999
60194,60577,99999
70000,70155,99999
70000,70016,99999
70016,77001,99999
70016,70063,99999
70063,77001,99999
74001,74104,99999
74053,74235,99999
74053,77173,99999
74132,77001,99999
74132,74235,99999
74235,77173,99999
